# Result tables

Generated by `scripts/run_all.py`. Simulated study, no hardware.

## T1 DALI frame timing (model)

| Quantity | Model | Stated in source |
|---|---|---|
| bit time | 0.833 ms | 0.833 ms |
| 16-bit forward frame (start + 16 bits + 2.45 ms stop) | 16.62 ms | 16.2 ms |
| backward frame (start + 8 bits + stop) | 9.95 ms | 9.95 ms |
| one command, middle priority, mean settling | 33.6 ms | |
| one query with answer, low priority, mean | 54.9 ms | |
| one query without answer | 47.4 ms | |

## T2 Right class and certain (% of runs)

| Fault | E1 | E2 | E3 | E4 |
|---|---|---|---|---|
| HEALTHY | 0 | 0 | 0 | 100 |
| MAINS_SWITCHED | 0 | 0 | 0 | 100 |
| LAMP_FAIL | 100 | 100 | 100 | 100 |
| GEAR_FAIL | 0 | 0 | 42 | 100 |
| EMERG_TEST | 0 | 0 | 0 | 98 |
| DUP_ADDR | 0 | 0 | 100 | 100 |
| NO_ADDR | 0 | 0 | 100 | 100 |
| REPLACE_TWO | 0 | 100 | 100 | 100 |
| SUPPLY_LOW | 0 | 0 | 100 | 100 |
| BUS_SHORT | 100 | 100 | 100 | 100 |
| FAR_END | 0 | 0 | 100 | 100 |

## T3 Right class ranked first (% of runs)

| Fault | E1 | E2 | E3 | E4 |
|---|---|---|---|---|
| HEALTHY | 100 | 100 | 100 | 100 |
| MAINS_SWITCHED | 75 | 75 | 78 | 100 |
| LAMP_FAIL | 100 | 100 | 100 | 100 |
| GEAR_FAIL | 100 | 100 | 100 | 100 |
| EMERG_TEST | 80 | 80 | 80 | 98 |
| DUP_ADDR | 57 | 57 | 100 | 100 |
| NO_ADDR | 0 | 0 | 100 | 100 |
| REPLACE_TWO | 53 | 100 | 100 | 100 |
| SUPPLY_LOW | 0 | 100 | 100 | 100 |
| BUS_SHORT | 100 | 100 | 100 | 100 |
| FAR_END | 85 | 85 | 100 | 100 |

## T4 Certain verdicts

| Level | right | wrong | classes certain in >= 95 % of runs |
|---|---|---|---|
| E1 | 120 | 0 | BUS_SHORT, LAMP_FAIL |
| E2 | 180 | 0 | BUS_SHORT, LAMP_FAIL, REPLACE_TWO |
| E3 | 445 | 0 | BUS_SHORT, DUP_ADDR, FAR_END, LAMP_FAIL, NO_ADDR, REPLACE_TWO, SUPPLY_LOW |
| E4 | 659 | 0 | BUS_SHORT, DUP_ADDR, EMERG_TEST, FAR_END, GEAR_FAIL, HEALTHY, LAMP_FAIL, MAINS_SWITCHED, NO_ADDR, REPLACE_TWO, SUPPLY_LOW |

## T5 Outcome by variant (first rank right / missed)

| Fault | E1 | E2 | E3 | E4 |
|---|---|---|---|---|
| HEALTHY | |ok 60 | |ok 60 | |ok 60 | |ok 60 |
| MAINS_SWITCHED | 1_off|miss 3; 1_off|ok 15; 2_off|miss 5; 2_off|ok 6; 3_off|miss 2; 3_off|ok 10; stays_off|miss 5; stays_off|ok 14 | 1_off|miss 3; 1_off|ok 15; 2_off|miss 5; 2_off|ok 6; 3_off|miss 2; 3_off|ok 10; stays_off|miss 5; stays_off|ok 14 | 1_off|miss 3; 1_off|ok 15; 2_off|miss 4; 2_off|ok 7; 3_off|miss 1; 3_off|ok 11; stays_off|miss 5; stays_off|ok 14 | 1_off|ok 18; 2_off|ok 11; 3_off|ok 12; stays_off|ok 19 |
| LAMP_FAIL | |ok 60 | |ok 60 | |ok 60 | |ok 60 |
| GEAR_FAIL | silent|ok 35; status_bit0|ok 25 | silent|ok 35; status_bit0|ok 25 | silent|ok 35; status_bit0|ok 25 | silent|ok 35; status_bit0|ok 25 |
| EMERG_TEST | duration_test|miss 11; function_test|miss 1; function_test|ok 48 | duration_test|miss 11; function_test|miss 1; function_test|ok 48 | duration_test|miss 11; function_test|miss 1; function_test|ok 48 | duration_test|ok 11; function_test|miss 1; function_test|ok 48 |
| DUP_ADDR | other_product|miss 24; other_product|ok 3; same_product|miss 2; same_product|ok 31 | other_product|miss 24; other_product|ok 3; same_product|miss 2; same_product|ok 31 | other_product|ok 27; same_product|ok 33 | other_product|ok 27; same_product|ok 33 |
| NO_ADDR | factory_new|miss 32; pre_addressed|miss 28 | factory_new|miss 32; pre_addressed|miss 28 | factory_new|ok 32; pre_addressed|ok 28 | factory_new|ok 32; pre_addressed|ok 28 |
| REPLACE_TWO | |miss 28; |ok 32 | |ok 60 | |ok 60 | |ok 60 |
| SUPPLY_LOW | |miss 60 | |ok 60 | |ok 60 | |ok 60 |
| BUS_SHORT | alone|ok 32; with_hidden_lamp_failure|ok 28 | alone|ok 32; with_hidden_lamp_failure|ok 28 | alone|ok 32; with_hidden_lamp_failure|ok 28 | alone|ok 32; with_hidden_lamp_failure|ok 28 |
| FAR_END | 0.5mm2|miss 3; 0.5mm2|ok 23; 0.75mm2|miss 6; 0.75mm2|ok 28 | 0.5mm2|miss 3; 0.5mm2|ok 23; 0.75mm2|miss 6; 0.75mm2|ok 28 | 0.5mm2|ok 26; 0.75mm2|ok 34 | 0.5mm2|ok 26; 0.75mm2|ok 34 |

## T6 Sensitivity runs of the diagnosis

- Duplicate address, added gear of the same product in the same group: 60 runs; never a corrupted answer in 19; median 3 corrupted polls (max 21); certain at E3 in 41; ranked first at E4 in 60.
- Noise 1.0 V instead of 0.6 V, 30 runs per class: wrong certain verdicts E1 0, E2 0, E3 83, E4 83.
- Bus short with a lamp failure during the short: 0 of 28 lamp failures reported at any level.

## T7 Reporting delay of a failure (s)

| scheduler | gear | slot / pause (s) | traffic | mean | p99 | max | formula | setting of variant B |
|---|---|---|---|---|---|---|---|---|
| slot | 16 | 0.2 | 0 % | 3.2 | 6.4 | 6.4 | 6.4 | no |
| slot | 16 | 0.2 | 50 % | 3.2 | 6.4 | 6.9 | 6.4 | no |
| slot | 16 | 0.2 | 90 % | 10.8 | 32.3 | 38.5 | 17.6 | no |
| slot | 16 | 0.5 | 0 % | 8.1 | 15.9 | 16.0 | 16.0 | yes |
| slot | 16 | 0.5 | 50 % | 8.0 | 15.9 | 16.3 | 16.0 | yes |
| slot | 16 | 0.5 | 90 % | 10.5 | 36.5 | 44.4 | 17.6 | yes |
| slot | 16 | 1 | 0 % | 16.1 | 31.7 | 32.0 | 32.0 | yes |
| slot | 16 | 1 | 50 % | 16.0 | 31.7 | 32.5 | 32.0 | yes |
| slot | 16 | 1 | 90 % | 16.5 | 37.5 | 46.7 | 32.0 | yes |
| slot | 16 | 2 | 0 % | 31.9 | 63.3 | 64.0 | 64.0 | yes |
| slot | 16 | 2 | 50 % | 32.3 | 63.3 | 64.2 | 64.0 | yes |
| slot | 16 | 2 | 90 % | 32.4 | 68.3 | 81.2 | 64.0 | yes |
| slot | 64 | 0.2 | 0 % | 12.6 | 25.3 | 25.6 | 25.6 | no |
| slot | 64 | 0.2 | 50 % | 12.8 | 25.3 | 25.9 | 25.6 | no |
| slot | 64 | 0.2 | 90 % | 34.4 | 88.0 | 101.8 | 70.2 | no |
| slot | 64 | 0.5 | 0 % | 32.2 | 63.3 | 64.0 | 64.0 | yes |
| slot | 64 | 0.5 | 50 % | 31.8 | 63.4 | 64.0 | 64.0 | yes |
| slot | 64 | 0.5 | 90 % | 37.3 | 89.7 | 105.3 | 70.2 | yes |
| slot | 64 | 1 | 0 % | 64.1 | 126.7 | 127.9 | 128.0 | yes |
| slot | 64 | 1 | 50 % | 64.6 | 126.9 | 128.1 | 128.0 | yes |
| slot | 64 | 1 | 90 % | 64.5 | 129.0 | 156.5 | 128.0 | yes |
| slot | 64 | 2 | 0 % | 128.5 | 253.5 | 255.9 | 256.0 | yes |
| slot | 64 | 2 | 50 % | 128.9 | 253.5 | 255.9 | 256.0 | yes |
| slot | 64 | 2 | 90 % | 127.1 | 254.4 | 267.8 | 256.0 | yes |
| pause | 16 | 0.2 | 0 % | 2.1 | 4.0 | 4.1 | 4.1 | - |
| pause | 16 | 0.2 | 50 % | 2.4 | 4.8 | 5.1 | - | - |
| pause | 16 | 0.2 | 90 % | 10.3 | 26.8 | 35.4 | - | - |
| pause | 16 | 0.5 | 0 % | 4.5 | 8.8 | 8.9 | 8.9 | - |
| pause | 16 | 0.5 | 50 % | 4.7 | 9.2 | 9.6 | - | - |
| pause | 16 | 0.5 | 90 % | 11.3 | 38.0 | 44.9 | - | - |
| pause | 16 | 1 | 0 % | 8.5 | 16.8 | 16.9 | 16.9 | - |
| pause | 16 | 1 | 50 % | 8.8 | 17.3 | 17.7 | - | - |
| pause | 16 | 1 | 90 % | 17.0 | 48.1 | 60.6 | - | - |
| pause | 16 | 2 | 0 % | 16.6 | 32.6 | 32.9 | 32.9 | - |
| pause | 16 | 2 | 50 % | 16.7 | 33.3 | 34.1 | - | - |
| pause | 16 | 2 | 90 % | 27.7 | 71.0 | 84.1 | - | - |
| pause | 64 | 0.2 | 0 % | 8.2 | 16.1 | 16.3 | 16.3 | - |
| pause | 64 | 0.2 | 50 % | 9.4 | 18.5 | 19.4 | - | - |
| pause | 64 | 0.2 | 90 % | 30.1 | 76.2 | 90.3 | - | - |
| pause | 64 | 0.5 | 0 % | 17.9 | 35.2 | 35.5 | 35.5 | - |
| pause | 64 | 0.5 | 50 % | 18.8 | 37.3 | 38.7 | - | - |
| pause | 64 | 0.5 | 90 % | 43.7 | 98.3 | 109.8 | - | - |
| pause | 64 | 1 | 0 % | 34.0 | 66.9 | 67.5 | 67.5 | - |
| pause | 64 | 1 | 50 % | 35.0 | 69.3 | 70.6 | - | - |
| pause | 64 | 1 | 90 % | 69.5 | 160.1 | 199.0 | - | - |
| pause | 64 | 2 | 0 % | 65.7 | 130.5 | 131.5 | 131.5 | - |
| pause | 64 | 2 | 50 % | 67.6 | 132.6 | 135.4 | - | - |
| pause | 64 | 2 | 90 % | 104.9 | 219.7 | 257.2 | - | - |

## T8 First-to-last time with individual commands (s)

| gear | dali2_high_min | dali2_middle_mean | dali2_low_max | v1_22te_unverified | group or broadcast |
|---|---|---|---|---|---|
| 8 | 0.21 | 0.24 | 0.26 | 0.18 | 0 |
| 16 | 0.45 | 0.50 | 0.57 | 0.39 | 0 |
| 32 | 0.93 | 1.04 | 1.17 | 0.80 | 0 |
| 64 | 1.90 | 2.12 | 2.38 | 1.62 | 0 |
| per command (ms) | 30.1 | 33.6 | 37.8 | 25.8 | |
| gear until > 20 ms | 2 | 2 | 2 | 2 | |
| gear until > 100 ms | 5 | 4 | 4 | 5 | |

## T9 Supply budget at 2 mA per gear

| guaranteed current (mA) | gear, no reserve | gear, with / 1.2 reserve | uncapped with reserve |
|---|---|---|---|
| 100 | 50 | 41 | 41 |
| 128 | 64 | 53 | 53 |
| 150 | 64 | 62 | 62 |
| 183 | 64 | 64 | 76 |
| 200 | 64 | 64 | 83 |
| 220 | 64 | 64 | 91 |
| 250 | 64 | 64 | 104 |

- Overload sweep, variant B (128 mA guaranteed, 250 mA maximum), supply model linear (assumption A6): first frame errors at 1.23 x guaranteed current, first gear lost at 1.3, all lost at 1.3.
- Overload sweep, variant B (128 mA guaranteed, 250 mA maximum), supply model hard (assumption A6): first frame errors at 1.96 x guaranteed current, first gear lost at 1.96, all lost at 1.96.

## T10 Wiring: far-end reliability

| mm2 | table limit (m) | loop resistance at limit (ohm) | drop at 250 mA (V) | length for 2 V (m) | length for frame error < 0.1 % (noise 0.6 V, residual 0 / 1 / 2 V) |
|---|---|---|---|---|---|
| 0.5 | 100 | 6.90 | 1.72 | 116 | 133 / 75 / 17 |
| 0.75 | 150 | 6.90 | 1.72 | 174 | 199 / 112 / 25 |
| 1.5 | 300 | 6.90 | 1.72 | 348 | 398 / 224 / 50 |

## T11 Separately switched mains: off periods that raise a false gear failure

| gear | on circuit | off (s) | simulated | formula min(1, off / scan) |
|---|---|---|---|---|
| 16 | 1 | 10 | 31 % | 31 % |
| 16 | 1 | 30 | 94 % | 94 % |
| 16 | 1 | 60 | 100 % | 100 % |
| 16 | 1 | 120 | 100 % | 100 % |
| 16 | 1 | 300 | 100 % | 100 % |
| 16 | 1 | 600 | 100 % | 100 % |
| 16 | 4 | 10 | 82 % | 31 % |
| 16 | 4 | 30 | 100 % | 94 % |
| 16 | 4 | 60 | 100 % | 100 % |
| 16 | 4 | 120 | 100 % | 100 % |
| 16 | 4 | 300 | 100 % | 100 % |
| 16 | 4 | 600 | 100 % | 100 % |
| 64 | 1 | 10 | 8 % | 8 % |
| 64 | 1 | 30 | 23 % | 23 % |
| 64 | 1 | 60 | 47 % | 47 % |
| 64 | 1 | 120 | 93 % | 94 % |
| 64 | 1 | 300 | 100 % | 100 % |
| 64 | 1 | 600 | 100 % | 100 % |
| 64 | 4 | 10 | 28 % | 8 % |
| 64 | 4 | 30 | 66 % | 23 % |
| 64 | 4 | 60 | 93 % | 47 % |
| 64 | 4 | 120 | 100 % | 94 % |
| 64 | 4 | 300 | 100 % | 100 % |
| 64 | 4 | 600 | 100 % | 100 % |

## T12 Gateway variants: documented facts

Values with their source (docs/SOURCES.md). "not stated": the documents read do not state it. Currents in A, times in s, lengths in m.

| fact | variant B: basic, no display | variant P: display and web server | variant L: older, with display |
|---|---|---|---|
| channels | 1 / 2 (S13 section 1, p. 4) | 1 (S16 section 3.4, p. 14) | 1 (S18 p. 1-2) |
| gear_per_channel | 64 (S13 section 2.3, p. 5-6) | 64 (S16 section 3.4, p. 14) | 64 (S18 p. 2, technical data) |
| groups_per_channel | 16 (S13 section 2.3, p. 6) | 16 (S16 section 3.4, p. 14) | 16 (S18 p. 1) |
| scenes_per_channel | 16 (S13 section 8.1, p. 24) | 16 (S16 section 3.4, p. 15) | not stated |
| single_master | not stated | not stated | category-1 control unit (S18 p. 2, technical data) |
| external_supply_allowed | no (S13 section 2.3, p. 5) | not stated | no (S18 p. 1) |
| i_guaranteed_a | 0.128 (S15 p. 2, technical data) | 0.16 (S16 section 3.4, p. 14) | not stated |
| i_max_a | 0.25 (S15 p. 2, technical data) | 0.16 (S16 chapter 14, p. 85) | 0.128 (S18 p. 2, technical data) |
| short_shutdown_s | 0.6 (S15 p. 2, technical data) | not stated | not stated |
| short_restart_s | 5 (S15 p. 2, technical data) | not stated | not stated |
| short_hides_failures | not stated | yes (S16 section 20.2.9, p. 148) | not stated |
| cable_max_m | 300 (S15 p. 2, technical data) | not stated | not stated |
| emergency_test_commands | no (S15 p. 1, notes) | not stated | yes (S17 sections 11.4, p. 59, and 8.6, p. 51) |
| poll_default_s | 1 (S13 section 7.2, p. 20; same in S14) | not stated | not stated |
| poll_settings_s | 0.5 / 10 (S13 section 9.1.2, p. 43; same in S14) | not stated | not stated |
| poll_error_types | 2 (S13 section 7.2, p. 20) | not stated | not stated |
| energy_saving | 16 objects, assigned per group or per gear; off delay 10 s to 10 min, on delay 0.1 to 2 s (S13 sections 8.3, p. 27, and 9.1.3, p. 46) | 16 objects, assigned per group or per gear; off delay 10 s to 10 min, on delay 0.1 to 2 s (S16 sections 21.1.3.1, p. 155, and 22.1.4, p. 208) | one object per group, group level only; DALI switch-on commands 300 ms after the object goes to 1; off delay 10 s to 10 min (S17 sections 16.4, p. 109, and 17.2.1, p. 128-129) |
| failures_suppressed_while_mains_off | not stated | not stated | not stated |

## T13 Gateway variants: polling, budget, overload, short circuit, emergency class

| item | B | P | L |
|---|---|---|---|
| worst reporting delay, 64 gear, default setting (quoted) | 128 s | not documented | not documented |
| simulated worst / mean, default setting | 128.0 / 64.1 s | not documented | not documented |
| worst delay at shortest / longest setting (arithmetic) | 64 / 1280 s | not documented | not documented |
| budget basis | guaranteed | guaranteed | maximum only (my reading) |
| gear at 2 mA, no reserve / with / 1.2 reserve (capped at 64) | 64 / 53 | 64 / 64 | 64 / 53 |
| same, uncapped | 64 / 53 | 80 / 66 | 64 / 53 |
| maximum above budget current | 95 % | 0 % | 0 % |
| wiring drop at the table limit (6.90 ohm) at the maximum current | 1.72 V | 1.10 V | 0.88 V |
| overload sweep, 64 gear, 200 m of 1.5 mm2 (A6) | all gear lost at 30 % (linear) / 96 % (hard) over 128 mA | all gear lost at 1 % (linear) / 1 % (hard) | all gear lost at 1 % (linear) / 1 % (hard) |
| short: shutdown after | 0.6 s | not documented | not documented |
| short: bus back at most this long after it clears (A18) | 5 s | not documented | not documented |
| short: fault during it reported at most this long after it clears | 133 s | not documented | not documented |
| emergency-test fault class | outside this variant | not stated | in scope |
| fault classes claimed (of 11) | 10 | 10 | 11 |
| classes certain in >= 95 % at E4, claimed | 10 | 10 | 11 |

Variant B, bus back and worst report after a short of a given length (A18):

| short (s) | bus back after onset (s) | wait after clear (s) | worst report after clear (s) |
|---|---|---|---|
| 0.3 | 0.3 | 0.0 | 128.0 |
| 2 | 5.6 | 3.6 | 131.6 |
| 10 | 10.6 | 0.6 | 128.6 |
| 60 | 60.6 | 0.6 | 128.6 |
| 600 | 600.6 | 0.6 | 128.6 |

## T14 Open question A19: gear mains switched off by the energy-saving function

Variant B rule, 64 gear, 1 s polling, 8 gear on one energy-saving object; lights off for 60 s, 300 s, 3600 s.

| off delay | hypothesis | gear failure telegrams | gear reported failed | max failures in total | polls skipped |
|---|---|---|---|---|---|
| 10s | not suppressed | 19 | 8 | 8 | 0 |
| 10s | suppressed | 0 | 0 | 0 | 246 |
| 600s | not suppressed | 8 | 8 | 8 | 0 |
| 600s | suppressed | 0 | 0 | 0 | 188 |

| off delay (s) | gear on the object | lights off (s) | periods with a false failure, not suppressed | suppressed |
|---|---|---|---|---|
| 10 | 1 | 30 | 16 % | 0 % |
| 10 | 1 | 60 | 39 % | 0 % |
| 10 | 1 | 120 | 87 % | 0 % |
| 10 | 1 | 300 | 100 % | 0 % |
| 10 | 1 | 900 | 100 % | 0 % |
| 10 | 1 | 3600 | 100 % | 0 % |
| 10 | 8 | 30 | 76 % | 0 % |
| 10 | 8 | 60 | 99 % | 0 % |
| 10 | 8 | 120 | 100 % | 0 % |
| 10 | 8 | 300 | 100 % | 0 % |
| 10 | 8 | 900 | 100 % | 0 % |
| 10 | 8 | 3600 | 100 % | 0 % |
| 600 | 1 | 30 | 0 % | 0 % |
| 600 | 1 | 60 | 0 % | 0 % |
| 600 | 1 | 120 | 0 % | 0 % |
| 600 | 1 | 300 | 0 % | 0 % |
| 600 | 1 | 900 | 100 % | 0 % |
| 600 | 1 | 3600 | 100 % | 0 % |
| 600 | 8 | 30 | 0 % | 0 % |
| 600 | 8 | 60 | 0 % | 0 % |
| 600 | 8 | 120 | 0 % | 0 % |
| 600 | 8 | 300 | 0 % | 0 % |
| 600 | 8 | 900 | 100 % | 0 % |
| 600 | 8 | 3600 | 100 % | 0 % |

